module {
    public type users = {
        firstname : Text;
        lastname : Text;
        sex : Bool;
        birthdate: Text;
        phone : Text;
        address : Text;

};
};